---
title: 线缆选择与载流量速查
date: 2026-10-30
tags: [低压电气, 线缆, 载流量, 截面选择, 电压降]
category: 07-原子库
source: GB 50054-2011 / GB/T 16895
status: active
quality_score: 5
domain: electrical
---

# 线缆选择与载流量速查

## 一、线缆类型选择

| 型号 | 名称 | 适用场景 | 耐温 |
|------|------|---------|------|
| BV | 铜芯聚氯乙烯绝缘导线 | 穿管暗敷，照明/插座 | 70℃ |
| BVR | 铜芯聚氯乙烯绝缘软导线 | 需弯曲的穿管线路 | 70℃ |
| YJV | 交联聚乙烯绝缘电缆 | 最常用，配电干线/支路 | 90℃ |
| YJV22 | 交联聚乙烯钢带铠装 | 直埋/室外 | 90℃ |
| NH-YJV | 耐火交联电缆 | 消防线路（耐火 750℃/3h） | 90℃ |
| BTTZ | 矿物绝缘电缆 | 消防/高温场所（耐火 1000℃） | 250℃ |
| WDZN-BYJ | 低烟无卤阻燃 | 人员密集场所 | 90℃ |

## 二、载流量速查表（铜芯，空气中敷设）

| 截面 mm² | BV穿管(A) | YJV单芯(A) | YJV三芯(A) | BTTZ(A) |
|----------|----------|-----------|-----------|---------|
| 1.5 | 17 | 23 | 18 | 20 |
| 2.5 | 23 | 31 | 25 | 27 |
| 4 | 31 | 41 | 33 | 36 |
| 6 | 40 | 53 | 43 | 46 |
| 10 | 54 | 72 | 58 | 62 |
| 16 | 73 | 97 | 77 | 82 |
| 25 | 95 | 126 | 100 | 107 |
| 35 | 121 | 158 | 126 | 135 |
| 50 | 147 | 192 | 153 | 163 |
| 70 | 187 | 246 | 196 | 208 |
| 95 | 229 | 300 | 238 | 253 |
| 120 | 267 | 349 | 277 | 294 |

> 注：环境温度 30℃，单回路，修正系数见下文

## 三、截面选择三步法

### Step 1 — 按载流量选择
- **条件**：Iz ≥ Ijs（载流量 ≥ 计算电流）
- Iz = I₀ × Kt × Kn × Kv（修正后载流量）
  - Kt：温度修正系数（40℃→0.88，45℃→0.79）
  - Kn：多回路修正（穿管 2~3 根→0.70，4~6 根→0.60）
  - Kv：敷设方式修正

### Step 2 — 按电压降校验
- **条件**：ΔU% ≤ 允许值
- ΔU% = (√3 × Ijs × L × (R cosφ + X sinφ)) / Un × 100%
- 允许值：照明 4%，动力 5%，照明+动力 6%
- 简化估算：铜缆 ΔU ≈ (P × L) / (C × S)，C=77（铜）

### Step 3 — 按热稳定校验
- **条件**：S ≥ Smin = (I∞ × √t) / K
  - I∞：短路电流（A）
  - t：短路持续时间（s）
  - K：热稳定系数（铜芯 PVC=115，XLPE=143）
- 最小截面：铜 1.5mm²，铝 2.5mm²

## 四、常用场景截面推荐

| 场景 | 推荐截面 | 断路器 | 备注 |
|------|---------|--------|------|
| 照明回路 | 2.5mm² | 16A C | 住宅标配 |
| 普通插座 | 2.5mm² | 20A C | 住宅标配 |
| 空调（壁挂） | 4mm² | 25A C | 单独回路 |
| 空调（柜机） | 6mm² | 32A C | 单独回路 |
| 厨房 | 4mm² | 25A C | 带开关 |
| 热水器 | 4mm² | 25A C | 防溅型 |
| 进户线 | 10~16mm² | 63A C | 按负荷计算 |
| 电梯 | 按载流量 | 按计算 | 变频专用 |

## 五、敷设方式与修正

| 敷设方式 | 修正系数 | 适用 |
|---------|---------|------|
| 空气中单根 | 1.00 | 桥架/线槽 |
| 穿管 2~3 根 | 0.70 | 墙内暗敷 |
| 穿管 4~6 根 | 0.60 | 密集穿管 |
| 直埋 | 0.80~0.90 | 室外/地面下 |
| 电缆沟 | 0.85 | 地下室 |

## 六、注意事项

- **消防线路**必须用矿物绝缘电缆或耐火电缆
- **PE 线截面**：≤ 16mm² 与相线等截面，> 16mm² 取相线一半
- **N 线截面**：三相平衡时可减半，不平衡时与相线等截面
- **接地线**：不得用铝线，最小铜 2.5mm²
- 线缆穿管时管内截面积 ≤ 管截面积 40%
