---
title: 照明设计核心要点与照度标准
date: 2026-10-30
tags: [照明, 照度, 照明设计, LPD, LED, 节能]
category: 07-原子库
source: GB 50034-2013 / GB 51348-2019
status: active
quality_score: 5
domain: electrical
---

# 照明设计核心要点与照度标准

## 一、照度标准速查（GB 50034-2013）

| 场所 | 标准照度(lx) | UGR | Ra | LPD限值(W/m²) |
|------|------------|-----|-----|--------------|
| 办公室 | 300~500 | 19 | 80 | 8.0 |
| 会议室 | 300~500 | 19 | 80 | 8.0 |
| 走道/楼梯 | 50~100 | 28 | 60 | 3.5 |
| 卫生间 | 100~200 | 25 | 80 | 4.5 |
| 车库 | 30~75 | 28 | 60 | 2.0 |
| 大堂 | 200~300 | 22 | 80 | 7.0 |
| 餐厅 | 200~300 | 22 | 80 | 6.5 |
| 商业 | 300~500 | 22 | 80 | 10.0 |
| 教室 | 300~500 | 19 | 80 | 8.0 |
| 病房 | 100~200 | 19 | 80 | 5.0 |
| 手术室 | 750~1000 | 19 | 90 | 18.0 |

> UGR=统一眩光值，Ra=显色指数，LPD=照明功率密度

## 二、照明计算公式

### 2.1 利用系数法（核心）
```
Φ = (E × A) / (U × K × n)
```
- Φ：光源总光通量（lm）
- E：标准照度（lx）
- A：被照面积（m²）
- U：利用系数（0.4~0.6）
- K：维护系数（0.7~0.8）
- n：灯具数量

### 2.2 功率密度计算
```
LPD = ΣP / A  (W/m²)
```
- LPD ≤ 限值（GB 50034 表 6.3）

### 2.3 灯具数量估算
```
n = (E × A) / (Φ_single × U × K)
```

## 三、灯具选型要点

| 场所 | 推荐灯具 | 色温 | 特殊要求 |
|------|---------|------|---------|
| 办公 | LED面板灯 | 4000K | 防眩光，Ra≥80 |
| 走道 | LED筒灯/支架 | 3000-4000K | 应急照明 |
| 车库 | LED三防灯 | 4000K | 防尘防水 IP65 |
| 室外 | LED投光灯/路灯 | 3000-4000K | IP65，防雷 |
| 卫生间 | LED防潮灯 | 3000K | IP54 |
| 手术室 | 无影灯 | 4000-5000K | Ra≥90 |
| 商业 | LED轨道灯 | 3000-4000K | 显色好，可调角度 |

## 四、照明配电设计

### 4.1 回路划分
- 照明回路单独供电，不与插座混用
- 每回路 ≤ 25 个灯头（或 ≤ 20A）
- 大面积照明分区分回路控制

### 4.2 照明控制方式
| 方式 | 适用场景 | 节能效果 |
|------|---------|---------|
| 就地开关 | 小房间 | 基本 |
| 声控/光控 | 走道/楼梯/车库 | 30~50% |
| 时控 | 室外/广告照明 | 20~40% |
| 智能照明 | 办公/商业/大型公建 | 40~60% |
| 调光控制 | 会议室/多功能厅 | 20~30% |

## 五、应急照明（GB 51309-2018）

| 类型 | 照度要求 | 持续时间 | 应用 |
|------|---------|---------|------|
| 备用照明 | 正常照度 | ≥ 180min | 消防控制室/配电室 |
| 疏散照明 | ≥ 5lx(地面) | ≥ 90min | 疏散通道 |
| 疏散指示 | ≥ 1lx(地面) | ≥ 90min | 出口/通道/转角 |
| 安全照明 | ≥ 10%正常照度 | ≥ 90min | 手术室/泳池 |

## 六、节能设计要点

- LED 光源为主，禁止使用白炽灯/卤钨灯
- LPD 不得超过限值的 100%（方案）/ 105%（施工图）
- 天然采光区域应设独立控制
- 公共区域必须设智能/定时控制
- 镇流器/驱动器功率因数 ≥ 0.9

## 七、设计流程

1. **照度选定** — 查表确定各场所标准照度
2. **灯具布置** — 确定灯具类型、高度、间距
3. **照度计算** — 利用系数法/软件模拟
4. **LPD 校验** — 功率密度不超标
5. **配电设计** — 回路划分、导线截面
6. **控制设计** — 就地/智能/应急控制
