---
title: 低压配电系统设计核心要点
date: 2026-10-29
tags: [低压电气, 配电系统, 民用建筑, 设计要点]
category: 07-原子库
source: 筑龙教育建筑电气设计实操速成班
status: active
quality_score: 5
domain: electrical
---

# 低压配电系统设计核心要点

## 一、供电电压等级

- **220V/380V** 三相四线制：民用建筑标准配电电压
- 单相负荷用 220V（相电压），三相动力用 380V（线电压）
- 电压偏差允许范围：±7%（照明）/ ±5%（动力）

## 二、配电方式

### 2.1 放射式
- 从变电所直接引出回路到各负荷点
- **优点**：供电可靠性高、故障影响范围小
- **适用**：重要负荷、大容量设备

### 2.2 树干式
- 一条干线引出多个分支
- **优点**：节省线缆、投资少
- **缺点**：干线故障影响所有分支
- **适用**：一般照明、小容量负荷

### 2.3 混合式
- 放射式与树干式结合，工程最常用

## 三、负荷计算

| 计算方法 | 适用场景 | 需要系数 Kx |
|---------|---------|------------|
| 需要系数法 | 民用建筑最常用 | 0.3~0.8 |
| 单位面积功率法 | 方案设计估算 | 30~80 W/m² |
| 二项式法 | 设备台数少 | — |

**核心公式**：
- 有功功率：Pjs = Kx × Pe（设备容量）
- 无功功率：Qjs = Pjs × tanφ
- 视在功率：Sjs = √(Pjs² + Qjs²)
- 计算电流：Ijs = Sjs / (√3 × Un)

## 四、断路器选型

### 4.1 选型原则
- **额定电流** In ≥ Ijs（计算电流）
- **分断能力** Icu ≥ 安装点最大短路电流
- **选择性配合**：上下级断路器选择性系数 ≥ 1.2

### 4.2 脱扣器类型
- **热磁脱扣**（TM）：一般配电，过载+短路
- **电子脱扣**（MIC）：重要配电，可调节、带测量
- **漏电保护**（RCD）：人身安全防护，动作电流 30mA

## 五、线缆选择

- **BV/BVR**：绝缘导线，穿管敷设
- **YJV**：交联聚乙烯电缆，最常用
- **矿物绝缘电缆（BTTZ）**：消防线路，耐火 3h
- 截面选择：按载流量 + 电压降 + 热稳定校验

## 六、重要规范条文

- **GB 50054-2011** 低压配电设计规范
- **GB 50052-2009** 供配电系统设计规范
- **JGJ 16-2008** 民用建筑电气设计规范
- **GB 51348-2019** 民用建筑电气设计标准（替代 JGJ 16）
